Primary kV,Secondary kV,SKU,Primary Voltage,KVA,%Z,X/R,Full load loss [kW],No load loss [kW],Secondary Voltage,Feed,Config.,Bushing Qty,Winding,LBOR,Housing,Pri. BIL,Freq.,Cooling
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4800GrdY/2771 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R7-1P-GNF-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,4160GrdY/2400 Primary - 240/120V Secondary,MT-PML-R5-1P-GNF-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,4160GrdY/2400,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,60 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R7-1P-GNH-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
5 kV,2400GrdY/1386 Primary - 240/120V Secondary,MT-PML-R5-1P-GNH-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,2400GrdY/1386,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,45 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R7-1P-GMR-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12470GrdY/7200 Primary - 240/120V Secondary,MT-PML-R5-1P-GMR-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12470GrdY/7200,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R7-1P-GMQ-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13200GrdY/7620 Primary - 240/120V Secondary,MT-PML-R5-1P-GMQ-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13200GrdY/7620,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R7-1P-GMP-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,13800GrdY/7968 Primary - 240/120V Secondary,MT-PML-R5-1P-GMP-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,13800GrdY/7968,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R7-1P-GMN-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,14400GrdY/8320 Primary - 240/120V Secondary,MT-PML-R5-1P-GMN-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,14400GrdY/8320,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R7-1P-GMT-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-333KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,333,4.00,4.70,3.90,0.36,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-500KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,500,4.20,5.50,5.50,0.51,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,12000GrdY/6930 Primary - 240/120V Secondary,MT-PML-R5-1P-GMT-833KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,12000GrdY/6930,833,4.45,6.50,8.40,0.63,240/120V,Loop,ANSI Type I,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,11950GrdY/6900 Primary - 240/120V Secondary,MT-PML-R7-1P-GMV-5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,11950GrdY/6900,5,1.10,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,11950GrdY/6900 Primary - 240/120V Secondary,MT-PML-R7-1P-GMU-10KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,11950GrdY/6900,10,1.20,1.00,0.80,0.05,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,11950GrdY/6900 Primary - 240/120V Secondary,MT-PML-R7-1P-GMU-15KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,11950GrdY/6900,15,1.40,1.10,0.90,0.06,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,11950GrdY/6900 Primary - 240/120V Secondary,MT-PML-R7-1P-GMU-25KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,11950GrdY/6900,25,1.60,1.10,0.90,0.07,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,11950GrdY/6900 Primary - 240/120V Secondary,MT-PML-R7-1P-GMU-37.5KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,11950GrdY/6900,37.5,2.30,1.40,1.05,0.08,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,11950GrdY/6900 Primary - 240/120V Secondary,MT-PML-R7-1P-GMU-50KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,11950GrdY/6900,50,2.60,1.60,1.20,0.09,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,11950GrdY/6900 Primary - 240/120V Secondary,MT-PML-R7-1P-GMU-75KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,11950GrdY/6900,75,2.75,1.80,1.50,0.12,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,11950GrdY/6900 Primary - 240/120V Secondary,MT-PML-R7-1P-GMU-100KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,11950GrdY/6900,100,3.00,2.00,1.75,0.15,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,11950GrdY/6900 Primary - 240/120V Secondary,MT-PML-R7-1P-GMU-167KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,11950GrdY/6900,167,3.35,2.50,2.35,0.21,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
15 kV,11950GrdY/6900 Primary - 240/120V Secondary,MT-PML-R7-1P-GMU-250KVA-SZ-LT-DF-A6-BB-CZ-2B4-M1,11950GrdY/6900,250,3.75,3.60,3.25,0.30,240/120V,Loop,ANSI Type II,"(2) HV, (3) LV",Copper,(1) 4-Pos,Steel,95 Kv,60 Hz,KNAN
